Report No.2023AF0736
TYPE-EXAMINATIONREPORTOFSPECIALEQUIPMENT
（ ）
LIFT
Productcategory Mainelevatorcomponent
EquipmentType Drivingmachine
Productname Escalator/Passengerconveyerdrivingmachine
Model/Type QCJF180A
Manufacturer TianJinJialiElevatorMotorCo.,Ltd.
Applicant TianJinJialiElevatorMotorCo.,Ltd.
(检验机构检验专用章)
SHENZHENINSTITUTEOFQUALITY&SAFETYINSPECTIONANDRESEARCH
GUANGDONGSTATIONOFELEVATORQUALITYSUPERVISIONANDTEST(SHENZHEN)

ReportNo.2023AF0736
|     | TYPE-EXAMINATION |           | REPORT | of  |     |
| --- | ---------------- | --------- | ------ | --- | --- |
|     | SPECIAL          | EQUIPMENT |        |     |     |
NoteandContents
(LIFT)
Notes
1.This report is obtained based in the type-examination compliance with Regulation for Type
| TestsofElevators (TSG T7007-2022) |     |     |     |     |     |
| --------------------------------- | --- | --- | --- | --- | --- |
2.This report must be printed or filled out in fountain pens/sign pens with neat and clear
handwriting,noalternation.
3.The reportisinvalid ifnotsignedby signature, anditis alsoinvalidwithout approvalnumber of
| the type testingbody,specialsealfor | reportand | pagingseal. |     |     |     |
| ----------------------------------- | --------- | ----------- | --- | --- | --- |
4. There will be two versions of the report: electronic and printed formats. They are equal in
authorities.
5.Any discrepancy about the report from applicant should be raised within 15 working days after
receivingthe report.
| 6.Thereportisresponsible | for thetested | sample only. |     |     |     |
| ------------------------ | ------------- | ------------ | --- | --- | --- |
NameofInstitution:ShenzhenInstitute ofQuality & Safety Inspection andResearch
AddressofInstitution：AgriculturalScience
|     |     | andTechnology | Building,No.1085,south |     | of  |
| --- | --- | ------------- | ---------------------- | --- | --- |
ChaGuang Road,XiListreet, NanShan District,Shenzhen, GuangdongProvince,China
OfficeAddress ofType TestBody：TeJian Building,1032 HongGangRoad,Luohu District,
| Shenzhen,Guangdong Province,China |     |     |     |     |     |
| --------------------------------- | --- | --- | --- | --- | --- |
ApprovalNo. TS7610038-2025
Postcode：518029
BranchNameofType TestBody：LongHua QingHuBranch ofShenzhenInstitute ofQuality &
SafetyInspectionand Research
BranchAddressof Type TestBody：50 QingCuiRoad,QingHu,LongHua Block,LongHua
| District,Shenzhen,Guangdong | Province ,China |     |     |     |     |
| --------------------------- | --------------- | --- | --- | --- | --- |
Postcode：518109
| Phone：0755 28079821      | 075528079351           |     |     |     |     |
| ------------------------ | ---------------------- | --- | --- | --- | --- |
| Website ：www.sise.org.cn | Email：szlift@siqs.tech |     |     |     |     |

ReportNo.2023AF0736
TYPE-EXAMINATION REPORT of
SPECIAL EQUIPMENT
NoteandContents
(LIFT)
CONTENTS
ConclusivereportoftheType-Test·······························································Page1
1.SampleConfigurationandTechnicalData ················································ Page2
2.TechnicalDocumentsReview··································································Page3
3.SampleCheckandTesting······································································Page3
4.ChangesoftheType-ExaminationReport····················································Page6

ReportNo.2023AF0736
|     |     | TYPE-EXAMINATION | REPORT    | of        |
| --- | --- | ---------------- | --------- | --------- |
|     |     | SPECIAL          | EQUIPMENT | Page 1of6 |
(LIFT)
Productcategory Mainliftcomponent EquipmentName Drivingmachine
Escalator/Passengerconveyer
| ProductName |     |     | ProductModel | QCJF180A |
| ----------- | --- | --- | ------------ | -------- |
drivingmachine
|     | Ratedoutputrotate-speed |     |     | 39.40r/min |
| --- | ----------------------- | --- | --- | ---------- |
MainTechnicalData
|            | Ratedoutputtorque |     |                 | 3500N·m  |
| ---------- | ----------------- | --- | --------------- | -------- |
| ProductNo. | 2304H058          |     | ManufactureDate | Jul-2023 |
UnifiedSocialCredit
NameofApplicant TianJinJialiElevatorMotorCo.,Ltd. 91120111X007741020
Identifier
RegisteredAddress
WestsideoftheSouthofliukouroad，YangliuqingVillage，XiqingDistrict，Tianjin，China
ofApplicant
UnifiedSocialCredit
Manufacturer TianJinJialiElevatorMotorCo.,Ltd. 91120111X007741020
Identifier
RegisteredAddress
WestsideoftheSouthofliukouroad，YangliuqingVillage，XiqingDistrict，Tianjin，China
ofManufacturer
Manufacturing
WestsideoftheSouthofliukouroad，YangliuqingVillage，XiqingDistrict，Tianjin，China
Address
TypeofExamination consistencyverification InspectionDate 28-Jul-2023
| SampleNo. | 20230507 |     | SampleStatus | Normal |
| --------- | -------- | --- | ------------ | ------ |
LongHuaQingHuBranchofShenzhenInstituteofQuality&SafetyInspectionand
InspectionPlace
Research
| inspectionCondition |     | ℃；Humidity:60%RH；Voltage:380V |     |     |
| ------------------- | --- | ----------------------------- | --- | --- |
Temperature:32
《RegulationforTypeTestofLifts》(TSGT7007-2022)
GB16899－2011SafetyRulesfortheConstructionandInstallationof
Standardfor
Escalator/Passengerconveyer
Inspection
EN115-1:2017SafetyofescalatorsandmovingwalksPart1:Constructionand
installation
| Conclusion | Pass                             |     |     |     |
| ---------- | -------------------------------- | --- | --- | --- |
| Notes      | DocumentIDNo.XPSQ2023070019AENBG |     |     |     |
AgencyApprovalNumber：TS7610038-2025
| Inspectedby |     | Date: 31-Jul-2023 |     |     |
| ----------- | --- | ----------------- | --- | --- |
| Reviewedby  |     | Date: 31-Jul-2023 |     |     |
(stamp)
(检验机构检验专用章)
| Approvedby |     | Date: 31-Jul-2023 |     |     |
| ---------- | --- | ----------------- | --- | --- |
Issued Date: 31-Jul-2023

ReportNo.2023AF0736
|     |     | TYPE-EXAMINATION |           | REPORT | of  |           |
| --- | --- | ---------------- | --------- | ------ | --- | --------- |
|     |     | SPECIAL          | EQUIPMENT |        |     | Page 2of6 |
(LIFT)
1.Sampleconfigurationandtechnicaldata
Escalator/Passengerconveyer
| Productname |     |     |     | Model/Type |     | QCJF180A |
| ----------- | --- | --- | --- | ---------- | --- | -------- |
drivingmachine
| ProductNo. |     | 2304H058 |     | ManufactureDate |     | Jul-2023 |
| ---------- | --- | -------- | --- | --------------- | --- | -------- |
Vertical, with reduction
Outdoor
device, cantilever type
(Suitableforoutdoor
| Workingcondition |     |     |     | Structurepattern |     | tractionsheave,output |
| ---------------- | --- | --- | --- | ---------------- | --- | --------------------- |
Escalatororpassenger
shaftsupportedbytwo
conveyer)
point
| Ratedoutputrotatespeed |     | 39.40r/min |     | Ratedoutputtorsion |     | 3500N·m |
| ---------------------- | --- | ---------- | --- | ------------------ | --- | ------- |
| Handwindingdevice      |     | Yes        |     |                    |     |         |
3-phaseACasynchronous
|     | Typecode | YFD180L3-6 |     | Structurepattern |     |     |
| --- | -------- | ---------- | --- | ---------------- | --- | --- |
rotor
|     | Ratedpower     | 15.00kW |     | Ratedrotatespeed |     | 970r/min |
| --- | -------------- | ------- | --- | ---------------- | --- | -------- |
|     | Ratedvoltage   | 380V    |     | Ratedcurrent     |     | 31A      |
|     | Ratedfrequency | 50Hz    |     | Insulationgrade  |     | F        |
Motor
|     | Dutycycle | S1100% |     | Shellprotectiongrade |     | IP55 |
| --- | --------- | ------ | --- | -------------------- | --- | ---- |
Overloadprotection
|     |     | Overheating |     | Frequencyofstarter |     | 120F/h |
| --- | --- | ----------- | --- | ------------------ | --- | ------ |
device
Explosive-prooftype Notapplicable Explosive-proofgrade Notapplicable
|     | Nameofmanufacturer | TianJinJialiElevatorMotorCo.,Ltd. |     |     |     |     |
| --- | ------------------ | --------------------------------- | --- | --- | --- | --- |
Structurepattern Helicalgear&Bevelgear Reductionradio 24.72:1
Bevelgear:23mm
|           | Retardingstage                                     | Two-stage  |     | Centerdistance |     |                   |
| --------- | -------------------------------------------------- | ---------- | --- | -------------- | --- | ----------------- |
| Reduction |                                                    |            |     |                |     | Helicalgear:180mm |
| device    | Crossedaxisangle                                   | 90°        |     | Lubricatingoil |     | VG220Syntheticoil |
|           | Materialgradeofcontactingsurfaceontransmissionpair |            |     | 17CrNiMo6      |     |                   |
|           | Typecode                                           | BRA1000-II |     | Effectposition |     | Gearboxinputshaft |
External-contacting
Quantityandstructure
|     |     | electromagneticdrum |     | Insulationgrade |     | F   |
| --- | --- | ------------------- | --- | --------------- | --- | --- |
pattern
(Twodividedlyinstalled)
Ratedworkingvoltage
| Brake |     | AC220V |     | Brakedrumdiameter |     | 284mm |
| ----- | --- | ------ | --- | ----------------- | --- | ----- |
forelectromagnet
|     | Hydraulicrelease   |               |     | Electromagnetrated |     |              |
| --- | ------------------ | ------------- | --- | ------------------ | --- | ------------ |
|     |                    | Notapplicable |     |                    |     | DC110V/0.27A |
|     | deviceratedworking |               |     | maintenance        |     |              |
|     | pressure           |               |     | voltage/current    |     |              |
Explosive-prooftype Notapplicable Explosive-proofgrade Notapplicable
|     | No-loadrunningnoise |     | ≤63dB(A) |     |     |     |
| --- | ------------------- | --- | -------- | --- | --- | --- |
Technical
|              | Highesttemperature | rise oftheoil |       | Thehighestoil    |     |        |
| ------------ | ------------------ | ------------- | ----- | ---------------- | --- | ------ |
| requirements |                    |               | ≤110K |                  |     | ≤150 ℃ |
|              | inthereductionbox  |               |       | temperatureinthe |     |        |

ReportNo.2023AF0736
|     |     |     | TYPE-EXAMINATION |         |           | REPORT | of  |           |     |
| --- | --- | --- | ---------------- | ------- | --------- | ------ | --- | --------- | --- |
|     |     |     |                  | SPECIAL | EQUIPMENT |        |     | Page 3of6 |     |
(LIFT)
2.Technicaldocumentscheckandresults
| No. Projectcode |     |     |     | Items |     |     |     | Results | Conclusion |
| --------------- | --- | --- | --- | ----- | --- | --- | --- | ------- | ---------- |
1 X5.1 Certificateandrelatedtechnicaldata InformationComplete Passed
| 2   | X5.2 | Calculationdata   |     |     |     |     | InformationComplete |     | Passed |
| --- | ---- | ----------------- | --- | --- | --- | --- | ------------------- | --- | ------ |
| 3   | X5.3 | Maindesigndrawing |     |     |     |     | InformationComplete |     | Passed |
3. Samplecheckandtest
3.1.Testprojectsandresults
Projectcodeand
| No. |     |     | Projectcontentsandrequirements |     |     |     |     | Results | Conclusion |
| --- | --- | --- | ------------------------------ | --- | --- | --- | --- | ------- | ---------- |
name
Whentheinsulationresistanceofthestatorwindingisinheat
X6.1.1
|                      |     | conditionorthetemperaturerisetestisfinished,itshallnot |     |     |     |     |     | Meetthe      |      |
| -------------------- | --- | ------------------------------------------------------ | --- | --- | --- | --- | --- | ------------ | ---- |
| 1 Insulationresistor |     |                                                        |     |     |     |     |     |              | Pass |
|                      |     | belessthan0.5MΩ;thecold-stateinsulationresistanceisnot |     |     |     |     |     | requirements |      |
ofstatorwinding
lessthan5MΩ.
Thethree-phaseleading-outterminalandmachineshallearth
|     |     | are applied | with | double power | voltage | and 1000 | V test |     |     |
| --- | --- | ----------- | ---- | ------------ | ------- | -------- | ------ | --- | --- |
X6.1.2
|            |           | voltage;thetemperaturesensorandthemachineshellearth, |     |                      |        |          |         | Themaxleakage |      |
| ---------- | --------- | ---------------------------------------------------- | --- | -------------------- | ------ | -------- | ------- | ------------- | ---- |
| 2 Pressure | resisting |                                                      |     |                      |        |          |         |               | Pass |
|            |           | the three-phase                                      |     | leading-out terminal | of the | elevator | driving | current6.10mA |      |
test
hostareappliedwith500Vtestvoltage;thetestlastingtime
is60s,theleakagecurrentisnotmorethan100mA.
Thebrakesystemshallbeprovidedwithanelectromechanical
| X6.2.1 |     | brake(frictionaltype)andkeepreleasestateunderthe |     |     |     |     |     |     |     |
| ------ | --- | ------------------------------------------------ | --- | --- | --- | --- | --- | --- | --- |
Meetthe
3 Brakesystem continuouslychargingstate.,Thebrakedpartshallberigidly Pass
requirements
| type |     | connectedwiththetractionwheel,thewindingcylinderorthe |     |     |     |     |     |     |     |
| ---- | --- | ----------------------------------------------------- | --- | --- | --- | --- | --- | --- | --- |
chainwheelinmachinemanner.
X6.2.3
|                   |     | Pressureofbrakegatetileorcushionshallbeappliedbya |     |     |     |     |     | Meetthe      |      |
| ----------------- | --- | ------------------------------------------------- | --- | --- | --- | --- | --- | ------------ | ---- |
| 4 Brakepressureof |     |                                                   |     |     |     |     |     |              | Pass |
|                   |     | directivecompressionspringoraheavyweigh.          |     |     |     |     |     | requirements |      |
brakesystem
|     |     | Under the | condition | of satisfying | 3.2.4, | the lowest suction |     |     |     |
| --- | --- | --------- | --------- | ------------- | ------ | ------------------ | --- | --- | --- |
voltageofthebrakeelectromagnetshouldnotexceed80%of AC162.00V Pass
X6.2.5
theratedvoltage.
Startandrelease
|     |     | Under the | condition | of satisfying | 3.2.4,the | highest release |     |     |     |
| --- | --- | --------- | --------- | ------------- | --------- | --------------- | --- | --- | --- |
5 voltageof
voltageofthebrakeelectromagnetshouldnotexceed40%of AC56.00V Pass
electromagnet
theratedvoltage.
brake
|     |     | Under the | condition | of satisfying | 3.2.4, | the lowest release |     |          |      |
| --- | --- | --------- | --------- | ------------- | ------ | ------------------ | --- | -------- | ---- |
|     |     |           |           |               |        |                    |     | AC55.00V | Pass |
voltageshouldnotlessthan10%ofratedvoltage.
Forthecoilvoltageresistingtestofthebrake,theconductive
X6.2.7
Meetthe
6 Pressureresisting partapplies1000Vtothegroundfor1minwithout Pass
requirements
| testofbrakecoil |     | puncturingphenomenon. |     |     |     |     |     |     |     |
| --------------- | --- | --------------------- | --- | --- | --- | --- | --- | --- | --- |
Byusingabelt,oneormultipleelectricmotorisconnectedto
X6.2.8
7 thesparepartactedbyelectromechanicalbrake.Thereareat Notapplicable /
Useofbelt
leasttwobelts.
Thebrakeshallperformtheactiontestformorethan60
X6.2.9
|                   |     | thousandtimes,thetestingprocessshallbefreefromany |     |     |     |     |     | Meetthe |      |
| ----------------- | --- | ------------------------------------------------- | --- | --- | --- | --- | --- | ------- | ---- |
| 8 Actiontestofthe |     |                                                   |     |     |     |     |     |         | Pass |
maintenance;afterfinishingthetest,theX6.2.5shallstill
requirements
brake
satisfytherequirement.

ReportNo.2023AF0736
|     |     | TYPE-EXAMINATION |           | REPORT | of  |           |     |
| --- | --- | ---------------- | --------- | ------ | --- | --------- | --- |
|     |     | SPECIAL          | EQUIPMENT |        |     | Page 4of6 |     |
(LIFT)
Projectcodeand
| No. |     | Projectcontentsandrequirements |     |     |     | Results | Conclusion |
| --- | --- | ------------------------------ | --- | --- | --- | ------- | ---------- |
name
| X6.2.11 | ForEscalator/Passengerconveyerdrivingmachine,Ifthebrake |     |     |     |     |     |     |
| ------- | ------------------------------------------------------- | --- | --- | --- | --- | --- | --- |
Meetthe
9 brake released by is released by hand, a continuous force must be exerted to Pass
requirements
| hand | keepitopen. |     |     |     |     |     |     |
| ---- | ----------- | --- | --- | --- | --- | --- | --- |
Theboxcuttingfaceandtheeyecoverofthegearelevator
drivinghostshallbetightlyconnectedwithoutoilleakage.
| X6.4       |                                                 |     |     |     |     | Meetthe      |      |
| ---------- | ----------------------------------------------- | --- | --- | --- | --- | ------------ | ---- |
| 10         | Duringthetemperaturerisetest,theoilleakageofthe |     |     |     |     |              | Pass |
| Reducerbox |                                                 |     |     |     |     | requirements |      |
extendingendofthereductionboxshaftshallnotexceed
25cm2
|     | Under the                                               | condition of specified | working    | system, the   | load                |     |      |
| --- | ------------------------------------------------------- | ---------------------- | ---------- | ------------- | ------------------- | --- | ---- |
|     | lastingrate,thestarting(brake)time,whentheelectricmotor |                        |            |               | Motorstatorwinding: |     |      |
|     | coilinthedrivingmachine(ifnoreducerbox)ortheoilinthe    |                        |            |               | F,73.15K            |     |      |
|     | reducer                                                 | box achieve thermal    | stability, | the following |                     |     |      |
| 11  |                                                         |                        |            |               |                     |     | Pass |
requirementsshallbesatisfied:
| X6.5.1 | (1)Thetemperatureriseoftheelectricmotorstatorwinding |     |     |     |     |     |     |
| ------ | ---------------------------------------------------- | --- | --- | --- | --- | --- | --- |
Brakecoil:
Temperaturerise andthebrakecoilshallnotexceed80Kor105Krespectively F,57.76K
| test | intheprocessofadoptingBgradeorFgradeinsulation |     |     |     |     |     |     |
| ---- | ---------------------------------------------- | --- | --- | --- | --- | --- | --- |
(2)Theoiltemperatureofthereductionboxshallnotexceed
66.40K,
| 12  | theoiltemperatureprovided                          |     |     |     |     |         | Pass |
| --- | -------------------------------------------------- | --- | --- | --- | --- | ------- | ---- |
|     |                                                    |     |     |     |     | 98.40 ℃ |      |
|     | (3)Thedrivinghostcannormallyrunafterthetemperature |     |     |     |     | Meetthe |      |
| 13  |                                                    |     |     |     |     |         | Pass |
risetest
requirements
Thenoiseshallnotbemorethanthethresholdgivenbythe
X6.5.2
| 14               |                              |     |     |     |     | 61.74dB(A) | Pass |
| ---------------- | ---------------------------- | --- | --- | --- | --- | ---------- | ---- |
| Drivinghostnoise | manufacturerofthedrivinghost |     |     |     |     |            |      |
whenitisrunningwithoutloadatratedvoltageand
X6.5.4
15 frequency,thedeviationbetweenthemeasuredoutputrotate +1.07% Pass
Speed
speedandratedoutputrotatedspeedshallnotexceed5%
Meetthe
| 16  | Theoillevelinthereducerboxshouldbeobservedeasily. |     |     |     |     |     | Pass |
| --- | ------------------------------------------------- | --- | --- | --- | --- | --- | ---- |
requirements
X6.5.5
|            | Handwindingcrankshallbepartly |     | orcompletely | yellow.The |     |         |     |
| ---------- | ----------------------------- | --- | ------------ | ---------- | --- | ------- | --- |
| Appearance |                               |     |              |            |     | Meetthe |     |
17 manuallockloosingspanneroftheelevatordrivinghostbrake Pass
requirements
shallbered.
Theproductnameplateshallbelocatedattheobvious
position,thenameplateshouldbepermanentandshouldat
leastnotifythefollowingcontents:
| X6.5.6         | (1)Productname,model;(2)manufacturernameand             |     |     |     |     |              |      |
| -------------- | ------------------------------------------------------- | --- | --- | --- | --- | ------------ | ---- |
|                | manufacturingaddress;(3)Type-examinationcertificateNo.； |     |     |     |     | Meetthe      |      |
| 18 Nameplateof |                                                         |     |     |     |     |              | Pass |
|                | (4)ratedspeed(orelevatorratedspeed);(5)ratedpower;(6)   |     |     |     |     | requirements |      |
drivingmachine
ratedvoltage;(7)ratedcurrent;(8)ratedfrequency;(9)rated
outputtorque(orratedloadweight);(10)protectiongrade;
(11)productNo.(12)manufacturingdate

ReportNo.2023AF0736
| TYPE-EXAMINATION | REPORT    | of        |
| ---------------- | --------- | --------- |
| SPECIAL          | EQUIPMENT | Page 5of6 |
(LIFT)
3.2SampleDrawing
3.3AdditionalInformation
No.

ReportNo.2023AF0736
|     | TYPE-EXAMINATION | REPORT    | of        |
| --- | ---------------- | --------- | --------- |
|     | SPECIAL          | EQUIPMENT | Page 6of6 |
(LIFT)
| 4. Changes | of The Type-Examination |     | Report |
| ---------- | ----------------------- | --- | ------ |
Ifthenameoraddressoftheapplicant(oroverseamanufacturer)hasanychange,pleasesubmitachangerequestwith
relatedsupportingevidencetotheprevioustype-testagency.Afterconfirmation,theagencywillindicatethechangeonthe
changerecordpage.
Thechangerecordseetheattachedpage(Ifany).
----------------------------------------------Thereminderofthispageisintentionallyleftblank--------------------------------------------------------