شماره  : ۰۴-۲۵/۲۱۶۸

تاریخ  : ۱۴۰۴/۰۹/۲۵

پیوست : ندارد

مدیرعامل محترم شرکت آسان سیر کاران عرشیان
موضوع: توقف اضطراری پله برقی ها توسط سامانه _ BMS خط ۲ متروی اصفهان 

جناب آقای دکتر شاهمرادی

با سلام و احترام،

پیرو ارسال نامه شماره ۲۵۲۰/۱۷۹۸مورخ ۱۴۰۴/۰۹/۰۱ و جلسه بررسی لیست سیگنال های ارسالی در مورخ ۱۴۰۴/۰۹/۰۹  

برای کنترل و مانیتورینگ پله برقی های خط ۲ مترو اصفهان در ایستگاه های عمان سامانی ، زینبیه ، شاهد و عاشق اصفهانی 
در خواست کارفرما مبنی بر ارسال فرمان  Stop Emergency و Command Forward وCommand Revers  برای 
پله برقی ها بصورتی که پله برقی پس از دریافت فرمان از سامانه BMS با پروتکل Modbus-RTU بصورت آهسته از حرکت 

ایستاده و متوقف شود .

طبق درخواست کارفرما این موضوع در لیست سیگنال موجود در صفحه ۷۹ قرارداد فی مابین هم وجود دارد .

همچنین دیگر درخواست کارفرمای محترم ، مانیتورینگ سرعت حرکت پله برقی توسط سامانه BMS با پروتکل ذکر شده 

می باشد .

لذا با توجه به اینکه سیستم کنترل پله برقی های پیشنهادی آن شرکت  Base PLC بوده ، خواهشمند است در این زمینه 

بررسی و پاسخ  را ارائه فرمایید .

